# 第11至13章复核与动态呼吸环

## 阅读范围与来源
用户《儿童机械通气2023版》原PDF，书内258—280页第11章、281—312页第12章、313—326页第13章。使用逐页OCR通读章节文字，原图核对258页运动方程、287页力学测量、290—291页P-V方向与定义、294页F-V方向和异常、316及319页人机交互、325页ETS规则。PDF页序=书内页码+18。扫描OCR可能误识别，不把OCR错误直接翻译成代码；原图留本地，不发布原书图。

## 本轮已实施
1. 同一积分步保存Paw、肺端Q与肺内ΔV、设备端Q与其积分容量，生成动态P-V及F-V；未另外拼接轮廓。
2. P-V横轴cmH2O、纵轴mL；F-V横轴mL、纵轴L/min，吸气正呼气负。颜色与箭头表示阶段和方向，当前进度为白点，虚线为上一呼吸。固定范围，超界提示，不强制closePath封口。手机上下排列。
3. 肺端与设备端测量可切换。肺端以本口吸气开始气量为零，设备端对送入与回收流量积分；漏气缺口自然生成。肺端环闭合不能排除设备端漏气。每口重新置局部基线不改变肺内状态，PEEPi结合呼气末流量及模型状态判断。
4. 轨迹有界，每环最多12000个积分点。模式切换导致的截断环明确标为不完整；参数变化不改写旧环。暂停与呼气阶段同样记录实际数据。
5. 将肺顺应性标签修正为呼吸系统总顺应性Crs。单室模型不区分肺与胸壁，不能据此展示跨肺压或纯肺CL。新增配置C/R及tau=R*C（C必须用L/cmH2O），明确是模型参数非实测。
6. 被动密闭、方波VC、有效暂停、未限压且完成呼吸时，根据Vt/(Pplat−模型初始总PEEP)与(PIP−Pplat)/Q计算力学估计。努力、漏气、无暂停、非方波、限压、途中患儿力学修改时不报告；测量前提变化时取消平台压有效性。本模型不模拟真实组织粘弹性再分布，短暂停得到的是理想单室平衡值，不冒充临床完成了3秒阻断操作。
7. 区分设定ΔPinsp、静态气道压力差估计、跨肺压；未建立胸膜/食管压模型，不报告跨肺压。模型PEEPi不同于临床阻断实测。
8. 第13章对应新增观察统计：真实努力、有效触发、无效努力、无努力误触发分开计数；有效触发延迟由努力起点至启动送气的时间得到。窗口为最近60秒，初始窗口明确显示已观察时长。自主努力仍为固定0.75秒正弦，未增加真实阀门延迟。

## 教材中的表述须结合上下文核实
第13章320页对呼气灵敏度高低的文字，不能代替325页明示的峰流量百分比定义。ETS作为百分比增大则较早切换，当前遵循这个明确定义及官方模式说明。第13章313—315页胸膜压、PTP/功等存在需核实措辞，不直接据其OCR生成指标。压力时间乘积与机械功不是同一单位，不把P-V环几何面积直接标为患者WOB。参考交叉核对：https://www.hamilton-medical.com/en_DK/Products/Compare/Compare-ventilation-modes.html 。

## 保留边界
动态P-V同时受阻力、流量、努力与顺应性影响，不能把动态斜率标为静态C。线性单室模型不能产生有依据的复张上下拐点、过度扩张鸭嘴、呼气小气道塌陷勺状或真实肺组织迟滞，故不伪造这些图形。未实现反向触发、主动呼气及双触发专项模型，不把一般曲线凹陷直接诊断为这些类型；无食管/膈肌电数据不生成确诊标签。上一环不等于人工保存的长期基线。

## 教师可复核操作
VC、无自主努力与漏气、送气0.6s、暂停0.2s：Vt90mL对应9L/min；Vt增至120mL对应12L/min，环变高且流量相应改变。被动方波VC中增大R，PIP及计算R增加而计算C近似不变；减小C，计算C下降，PIP/Pplat上升。增加漏气后切换到设备端，可见送入与回收量积分形成缺口。提高频率或增大RC后，结合F-V呼气末流量及模型PEEPi观察不充分排空。

## 验证
109项自动测试、生产构建通过。新增环方向、肺端/设备端积分守恒（含漏气）、测量前提、缓存与历史连续性、模式切换截断、交互计数与触发延迟测试。13项浏览器审计通过。桌面与390x844手机检查两张动态环，无横向溢出；axe无确定WCAG2A/AA违规，一项既有装饰报警符号对比度待人工判断。软件验证不代替独立医学审阅。
