# 参数与模型依据表

核对日期：2026-11-01。此版本为教学开发预览，医学审阅待完成。所有参数滑块的边界和默认值是15 kg教学探索配置，不是设备完整范围或患儿处方。

## 来源及归属

1. 用户《儿童机械通气2023版》第7—10章；第153—167页用于PC、VC、SIMV与PS原理，第171—185页用于VG、PRVC、VSV、VAPS；第224—257页用于参数、PEEP及监测边界。书内范围与PDF页码对应详见项目阅读笔记。
2. [Hamilton C6 操作手册 624945/02，2021-02-15，软件1.x.x](https://www.hamilton-medical.com/dam/jcr%3A0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf)及[官方模式说明](https://www.hamilton-medical.com/en_DK/Products/Compare/Compare-ventilation-modes.html)：交叉核对指令/自主呼吸、PS、ETS及压力目标控制的参数归属。未按该设备命名仿造所有控制器。
3. [Dräger Volume Guarantee 专题手册](https://www.draeger.com/Content/Documents/Content/volume-guarantee-fibel-bk-9097501-en.pdf)，第23—29页：容量反馈与最大压力概念。该资料面向新生儿；本项目只采用反馈原理，绝不外推其临床初始值到15 kg儿童。
4. [PALICC-2 原始共识](https://pmc.ncbi.nlm.nih.gov/articles/9848214/)，2023，条目3.2、3.3、3.9、6.2：核对mL/kg、平台压、静态驱动压及测量前提。其建议针对PARDS，不是本固定基础模型的治疗目标或判分标准。

## 参数配置

程序`src/config.ts`为可追踪的单一配置表：每个参数含单位、范围、步长和解释，DEFAULT为教学初值。Vt默认105 mL（7 mL/kg）仅是便于展示的容量目标；压力差12、RR25、Ti0.7、PEEP5、FiO₂30等用于形成稳定可见的解析模型轨迹，不标称临床推荐。Vt30—180、ΔP2—30、PEEP0—20、RR5—50等为探索窗，允许出现通气不足、过度通气和限压。

VC递减流量采用固定末端/初始比0.25的线性轮廓，按面积归一化；0.25是教学假设而非厂商隐藏算法。峰流量为结果；送气时间、暂停和RR的约束在输入边界检查。

## 控制器教学近似

- SIMV：每个指令周期最后20%为同步等待窗；窗中有效患者触发可提前下一指令；到截止点无触发则定时送气。此前的间期呼吸按PS开关决定支持。20%是公开的教学调度，非跨品牌统一设置。
- VG/PRVC/VSV：在完整呼气结束后，以目标与反馈容量差/当前顺应性估计压力修正，单次修正最多2 cmH₂O、死区5%，限于PEEP+2与绝对限压之间。VG用Vte，PRVC用Vti，VSV用Vte。选择这些量旨在展示测量影响，不宣称所有相同名称设备采用相同量。反馈增益0.5及2 cmH₂O上限均为教学控制器设定；采用测试验证收敛，非声称专有算法。
- VAPS：先PSV，流量达到ETS条件且累计吸入容量不足时转为恒定流量补充，最长受maxTi和限压保护。
- PSV/VSV：无有效患者触发达到apnea秒后进入后备PC-A/C；自主恢复不自动退出。所有计时依模拟时钟。与某些设备的自动返回不同，按用户确认的教学流程。

## 模型

单室线性力学：Q=(Paw+Pmus−V/C)/R；V指高于零压弹性平衡容量的气量。C=0.004—0.020 L/cmH₂O（默认0.012）；R=10—100 cmH₂O/(L/s)（默认32.5）；两者为教学系统参数，界面采用通俗映射，不当作某年龄正常值。压力输入包括PEEP；残余容量不清零。呼气Paw由PEEP维持。精确指数步进用于压力阶段，流量控制采用质量守恒积分。

漏气：近端分流孔导纳随滑块改变，流出量随正压变化；吸气设备流量含分流，呼气设备回收流量扣除分流。触发测量额外包含偏流中的漏气扰动，代表未充分补偿的回路；触发使用阈值穿越和不应期。此模型没有实际设备的高级泄漏补偿。

气体交换：死腔固定30 mL，CO₂产生量0.09 L/min；按最近有效呼出气量估算肺泡通气，目标PaCO₂=0.863×90/VA（VA为L/min）；以30 s时间常数响应。固定HCO₃⁻=24 mmol/L，pH=6.1+log10(24/(0.03×PaCO₂))。氧合用肺泡气方程简化（海平面、PH₂O47、RQ0.8），加固定0.1混合分流及Hill曲线（P50=26.8、指数2.7），以15 s响应。它仅演示趋势，不是临床血气预测；极端情况明确标记模型域外，不以裁剪值伪造正常。

首版不模拟PEEP复张、过度扩张、血流动力学、代谢性酸碱改变、复杂血红蛋白效应或病情进展。详情页持续公开这些边界。
